# 数据中心电力柔性与24/7无碳电力匹配研究方案

研究设计日期：2026年10月17日。

## 科学问题与研究定位

**数据中心的电力柔性能否在保障计算服务的同时，缓解计算用电需求与清洁电力供给的时空错配，并降低实现24/7无碳电力匹配的成本？**

研究题目可用“数据中心基础设施协同与任务执行柔性对逐小时无碳电力匹配的价值”，英文为 *The value of infrastructure coordination and execution flexibility for hourly carbon-free electricity matching in data centres*。

研究比较本地供电保障、基础设施协同、基础设施协同加任务执行柔性三种方案。主分析固定现有计算设施和相同计算服务，允许各方案在同一组供能、购电合同与储能选项中配置资源，比较达到相同逐小时CFE目标的最低总成本。补充分析固定同一套能源资产，比较可实现的匹配程度。

这里的关键权衡是：调整计算地点或执行时间，可能减少清洁供能和储能需求，也可能增加网络传输、初始化、运行时间、恢复耗电和资源占用。研究需要在相同任务完成量、质量和服务期限下计算净效果。昂贵GPU的闲置问题，通过有限设备容量、真实任务到达、期限和补做要求进入模型；共同固定的GPU折旧按统一方法计入总成本。

### 四个可检验的科学问题

| 科学问题 | 对照与主要指标 | 需要检验的机制 |
| --- | --- | --- |
| 相同计算服务和逐小时CFE目标下，两类柔性分别能够改变多少保障成本 | 三方案成本曲线、100%匹配成本、基础设施协同增量、进一步执行柔性增量 | 供能配置、合同、电池及计算调整开支如何共同变化 |
| 基础设施协同能够缓解哪些时空错配，剩余困难集中在哪里 | 新任务跨站分配、目的站清洁供给与GPU余量、约束最紧的小时 | 资源互补能否被实际任务利用，背景业务、网络和地域资格怎样限制承接 |
| 任务执行柔性怎样改变供能及储能需求，其计算代价是多少 | 延后、功率控制、暂停恢复的使用量，电池MW/MWh，单位有效工作耗电 | 提前或延后用电对清洁供给的利用，执行效率、积压和恢复阶段的影响 |
| 哪些条件决定成本收益和可行性边界 | 期限、任务结构、GPU余量、清洁资源相关性及预测误差下的成本与违约 | 柔性何时具有明显增量，何时接近零收益，何时无法满足严格100%匹配 |

这些问题允许得到增量很小、个别工具没有净收益及目标不可行的结果。三方案开放的控制能力逐步增加，其理想最优成本的排序来自模型结构；收益幅度、原因和条件边界才是待研究的内容。

## 24/7 CFE目标与共同研究边界

### 时间和地域口径

24/7 CFE在本研究中指逐小时核算计算设施用电与合格无碳电力的匹配，核心终点为每个站点、每个有负荷小时达到100%匹配。清洁供给必须具有明确的小时出力、环境属性归属和地域可交付资格。任务在哪里执行，就在哪里核算用电和匹配。

CFE按事先确定的运行阶段无碳发电范围定义；风电、光伏以及符合研究范围的水电、核电等可以成为候选来源。具体技术、采购上限和可交付范围在三个方案中一致；只允许可再生能源的情况单独作为技术范围敏感性分析。逐小时CFE匹配、生命周期排放和电力系统边际减排分别报告。

设某站某小时终端设施用电为 \(L_{sh}\)，匹配CFE电量为 \(M_{sh}\)，满足 \(0\leq M_{sh}\leq L_{sh}\)。应区分以下指标：

| 指标 | 定义与用途 |
| --- | --- |
| 年度电量采购平衡 | 年度清洁采购总量与年度消费总量比较；本研究另行列示，不能替代逐小时核算 |
| CFE score | 先按小时核算且匹配量封顶于当小时负荷，再计算 \(\sum M/\sum L\)；反映负荷加权匹配程度 |
| 每小时最低匹配比例 | 对每个站点、每个有负荷小时要求 \(M_{sh}/L_{sh}\geq\alpha\)；作为主分析控制变量 |
| 严格100%逐小时匹配 | \(\alpha=1\)，全部有负荷小时完整覆盖，储能来源和损耗也满足声明边界 |

例如，95%的CFE score允许部分小时明显不足；每小时至少95%匹配具有更强的约束。对于按小时封顶、使用未四舍五入精确值的得分，100%的score意味着全部有负荷小时完整匹配。主文不能混用两种95%目标。

Google公开的2021年方法说明采用小时匹配和负荷加权汇总，并在合同供给不足的剩余负荷上考虑电网CFE。其当时的电网口径采用总体电网CFE，明确讨论了环境属性重复计算问题。本研究优先使用可追踪属性及残余电网口径，并单独披露与该公开方法的差异。[Google方法说明，2021](https://www.gstatic.com/gumdrop/sustainability/24x7-carbon-free-energy-methodologies-metrics.pdf)

### 三种方案保持一致的条件

- 同一组既有机房、GPU及配套资源、网络连接和原有背景业务；目的站原有任务也必须完成。
- 同一批任务、有效完成量、计算质量、任务依赖、期限、数据位置许可和在线服务要求。
- 同一组清洁供能、合格合同与电池候选选项，相同报价、建设上限、并网边界、可靠性和应急保留要求。
- 同一组天气、供给、价格与实际任务到达数据，相同的外部信息可见性和预测方法。
- 同一成本年限、折现率、设备替换和期末残值规则；各站全部业务、购电和调整开支进入系统总账。
- 同一逐小时匹配目标与属性核算方法。各站能源资源和计算资源分别守恒。

主分析中，各方案可以选择不同的清洁供能与电池容量，但可以选择的设备、合同和采购条件一致。这样可以回答“达到同等24/7 CFE目标需要多少成本”。已有能源资产的沉没成本一致；新增配置计入付费投资或合同成本。

电网购电可以一直存在。符合条件的合同电力及残余电网CFE能够形成匹配；普通购电中没有合格清洁属性的部分形成未匹配电量。严格100%目标要求将该部分消除，不能仅靠支付较低电费达标。

## 三种方案的任务与工具边界

### 方案一 本地供电保障

任务按照既定归属机房、原有业务优先级、正常排队和资源分配规则执行。计算调度不主动响应清洁供给或电价；已有故障恢复和原有业务控制保持原规则。

每站可以优化本地供能配置、合格合同、电网购电和电池充放电，在既定计算负荷下满足逐小时CFE目标。富余清洁电力可以按实际能力储存，供给不足时通过合格采购、已有库存或其他共同允许的供能方式保障服务。它是经过供能优化的本地基准。

### 方案二 基础设施协同

保留方案一的全部供电能力，增加新请求路由和尚未启动任务的跨站初始分配，协调现有机房的计算余量与各站清洁电力和电池。任务启动后采用正常执行策略。

新任务可以继续留在原归属站，也可以进入获准且能够按正常业务规则及时承接的站点。派发优先级、资源就绪启动和正常队列规则在比较前确定；能源优化器不选择主动等待时长，也不能通过转入长队列等待未来清洁电力。目的站资源更充足时可以正常提前执行，传输和加载耗时计入。

跨站分配受GPU兼容性、显存与互联、输入和模型位置、带宽、隐私、时延及目的站背景任务限制。已经启动、需要转移检查点或其他状态的任务，其新增跨站续算属于方案三。

Google已公布根据各地逐小时清洁电力条件分配可移动任务的实践。这为方案二的工具提供实施依据；本研究中的任务资格、实际余量及成本仍由独立输入确定。[Google跨站计算实践](https://blog.google/company-news/outreach-and-initiatives/sustainability/carbon-aware-computing-location/)

### 方案三 基础设施协同加任务执行柔性

保留方案二全部能力，进一步对合格任务开放主动延后启动、GPU功率档位选择、检查点暂停与恢复，以及具备许可和状态传输条件的运行中迁移。运行中调整GPU数量，仅在软件支持且具备相应性能数据时开放。

全部工具都可选择，并不要求全部任务都接受全部控制。每个任务维持同一有效完成量、质量、业务期限和服务要求，补做和恢复过程全部进入核算。GPU功率控制和检查点控制已有公开现场实现，可以用于确定测量流程；具体应用的速度、耗电和恢复代价需要校准。[公开控制与实验程序](https://github.com/ai-emerald/emerald-ai-demo-may-2025)

### 统一权限表

| 工具或决策 | 方案一 | 方案二 | 方案三 |
| --- | --- | --- | --- |
| 清洁供能、合同、电网及电池配置与运行 | 相同候选集合内优化 | 相同候选集合内优化 | 相同候选集合内优化 |
| 新请求和尚未启动任务的初始地点 | 按既定归属 | 可选获准且及时承接的站点，保留原归属 | 同方案二 |
| 因清洁供给主动延后启动 | 不开放新增控制 | 不开放新增控制 | 真实期限内允许 |
| 因清洁供给调整GPU功率 | 正常固定策略 | 正常固定策略 | 实测合格档位内允许 |
| 新增暂停和恢复 | 保留原业务行为 | 保留原业务行为 | 支持检查点及恢复的任务允许 |
| 运行中跨站续算 | 保留原业务行为 | 保留原业务行为 | 获准任务按状态传输条件允许 |
| 运行中改变GPU数量 | 正常固定策略 | 正常固定策略 | 软件和性能数据支持时允许 |
| 冷却、预冷、蓄冷和UPS控制 | 共同设备与控制边界 | 同方案一 | 同方案一 |

各站电池分别具有功率、能量和来源状态。联合调度表示共同决策，跨站供电仍受实际电气和合同交付边界约束。UPS仅使用具备相应控制条件且不影响应急保障的容量，同一电池的能力与费用计入一次。

方案二与方案三按照是否改变任务执行过程划分。二者包含的技术均可能已有实际应用，技术成熟程度需要逐项说明。

### 可调任务如何界定

| 任务类别 | 可用于方案二的操作 | 可用于方案三的新增操作 | 必须维持的服务边界 |
| --- | --- | --- | --- |
| 在线交互式推理 | 向已经就绪、能够及时响应的服务实例路由新请求 | 通过验证的功率或资源调整 | 请求与质量相同；首个响应、输出间隔及尾部时延达标 |
| 离线推理、媒体处理、批量分析 | 启动前选择执行地点 | 延后、功率调整、分段执行及支持的暂停恢复 | 固定处理量、输出要求和真实截止 |
| 模型训练 | 启动前选择兼容机房 | 延后、功率调整、检查点暂停恢复和合格续算迁移 | 同一训练目标与质量、期限、显存和互联要求 |
| 持续在线服务及状态性业务 | 架构实际支持的新请求路由 | 经业务验证的控制 | 连续服务、数据一致性和可靠性 |

逐任务建立资格表，至少包含：到达时间、原站点、有效工作量、真实截止、正常策略、允许站点、资源要求、控制资格、各配置速度与功率、输入和状态大小、保存恢复开支。历史完成时间不能直接当作业务截止；GPU小时不能直接当作有效完成量；低优先级标签不能自动证明可以暂停。

分别报告可跨站分配、可延后、可功率调节和可暂停的任务比例及其交集。比例应按任务类别计算，给出任务数量、固定参考配置下的有效工作量和原策略对应耗电三个视角。异类任务只有在事先说明统一参考工作量的构造后才能汇总。

资格比例表示可使用工具的范围；实际柔性潜力由资源与任务联合约束后的CFE改善、成本变化和可持续时间确定。

## 数据需求与现有基础

### 数据清单

| 模块 | 必需字段 | 时间和空间要求 | 支持的计算 |
| --- | --- | --- | --- |
| 任务与服务 | 任务标识、到达、类型、有效工作、质量、期限、依赖、原归属、允许地点和控制资格 | 保留原始事件时间；至少能复现队列与完成过程 | 相同计算服务、任务资格和延期余量 |
| 工作量与功率 | GPU型号、数量、功率设置、有效处理速度、服务器功率、质量与时延 | 任务类别和硬件组合的实测曲线，覆盖使用的功率档位 | 将执行行为映射为实际小时耗电 |
| 执行调整开支 | 初始化、保存、恢复、丢失进度、模型和状态大小、迁移带宽及费用 | 操作级测量，与目标应用一致 | 计算降速、暂停和迁移的净代价 |
| 既有机房与背景业务 | GPU及配套资源、逐时背景占用、空闲功率、站点上限、冷却和辅助功率、天气 | 全部来源站和目的站；与任务及能源时间一致 | 有限承接能力和完整设施负荷 |
| 清洁供能与合同 | 项目标识、所在电网区域、小时实际出力、可分配份额、已有承诺、地域资格、报价和采购上限 | 每站可交付范围；覆盖完整评估期及压力天气 | 可认领清洁电量、组合配置和匹配成本 |
| 电网与结算 | 区域需求和分技术出力、进出口、小时CFE比例及残余口径、现货和零售结算、适用基本费用 | 与实际站点及采购方式对应；费用遵循真实计费周期 | 普通购电的匹配属性和总供电成本 |
| 电池 | MW、MWh、效率、自放电、退化、寿命、费用、应急保留、充电来源与SOC记录 | 站点分别记录，属性可追踪到来源小时 | 清洁储能、损耗及容量配置 |
| 网络与数据许可 | 路径、容量、时延、传输量、费用、模型就绪及数据位置限制 | 来源—目的站配对，包含背景占用 | 新任务路由和运行中迁移资格 |
| 预测与验证 | 各决策时点可见的任务、天气、供给及价格预测和实际值 | 严格区分训练、规划和未参与调参的验证时段 | 滚动执行下的实际成本、匹配缺口和服务表现 |

相同服务条件下，各方案实际MWh允许不同。任务执行效率、初始化、重新计算、网络、空闲功耗和冷却变化需要逐项进入模型。

### 可以使用的公开基础

1. **Alibaba GPU集群记录和Philly训练记录**可用于任务到达、类型、资源需求、排队和运行结构。是否含有真实期限、可移动许可和质量指标，需要按具体版本核查；公开记录不能自行补出这些业务属性。[Alibaba v2020说明](https://raw.githubusercontent.com/alibaba/clusterdata/master/cluster-trace-gpu-v2020/README.md)、[Philly数据说明](https://github.com/msr-fiddle/philly-traces)
2. **Alibaba v2026字段说明**包含小时任务、资源、设备及匿名集群信息。日期为相对时间，匿名集群标识不提供地理位置；观测运行时长和GPU小时不能替代有效工作量与业务截止。映射到日本区域或日历天气时必须标为研究情景，保持时间结构并检验季节与起始日期敏感性。[官方字段说明](https://raw.githubusercontent.com/alibaba/clusterdata/master/cluster-trace-gpu-v2026/docs/schema.md)
3. **GPU控制及测量资料**可用于构建实验方法、选择档位和记录恢复开支。测量时固定任务、输入、质量和硬件，分别记录有效处理速度及整机耗电，不能把某个GPU实验结果直接外推至全部设备。[公开现场程序](https://github.com/ai-emerald/emerald-ai-demo-may-2025)、[Zeus研究说明](https://ml.energy/zeus/research_overview/zeus/)
4. **日本区域电网与市场资料**可补充供需和电价。JEPX现货价格需要与实际零售合同、输配电及基本费用共同使用；电网排放强度或新能源出力本身不足以确定可独占认领的CFE电量。[JEPX市场数据](https://www.jepx.jp/electricpower/market-data/spot/)、[东京电力区域供需下载](https://www4.tepco.co.jp/forecast/html/area-download-j.html)

### 本机日本数据能够支持什么

已定位的数据在 `E:\BaiduNetdiskDownload\一桥数据`，包含标准统计与低压自家消费两个压缩包。已核查部分数据具有500米网格和30分钟分辨率，可用于社区负荷、分布式光伏和站点周边情景。

这些资料没有直接提供数据中心任务、GPU运行功率、合格小时合同和可追踪的残余电网CFE。社区用电曲线可以构造站点背景条件；CFE来源、归属和地域资格仍需要单独数据。文件覆盖也需按所选案例确认：已核查的埼玉低压顺潮流实际只有2023年10月至2024年2月，不能据此声称完整年度观测。

### 形成可信主分析所需的关键补充

任务方面，至少获得一种可核查的业务期限和控制资格来源，并校准目标任务的功率—速度及恢复代价。能源方面，需要每个站点的可交付小时CFE、合同价格及采购上限、储能参数和费用。设施方面，需要原有计算资源与背景负荷，防止把目的地当作无限接收端。

实际记录、外部参考参数和研究假设分别登记。业务期限、地理映射或合同条件采用情景输入时，结论表述为对应情景下的结果。年度容量与成本分析需要完整年度能源序列及可信的全年业务表征；只有数周或数月任务记录时，可以进行有依据的季节化扩展或连续代表时段分析，并披露外推方法。长时缺电和储能连续状态应由跨季节连续序列保留。

## 具体计算方法

### 任务进度、资源占用与设施耗电

用细时间步长 \(t\) 表示任务调度，在小时 \(h\) 汇总电量和CFE。在线服务使用足以验证服务时延的事件或短时间步长，小时平均负荷单独用于能源核算。

任务 \(i\) 的有效进度记为 \(x_{it}\)，在站点 \(s\)、合格配置 \(m\) 下的有效速度为 \(v_{ism}\)，该时间步内的实际执行时长为 \(\tau_{ismt}\)：

\[
x_{i,t+1}=x_{it}+\sum_{s,m}v_{ism}\tau_{ismt}-\ell_{it},
\qquad 0\leq x_{it}\leq W_i,\qquad x_{i,d_i}=W_i.
\]

\(W_i\) 为同一任务的规定有效工作，\(d_i\) 为真实截止，\(\ell_{it}\) 为操作和检查点记录决定的丢失进度。\(\tau_{ismt}\) 与配置选择变量关联，位于零至 \(\Delta t\) 之间。到达前不执行，完成后停止执行；末时段按剩余工作量缩短有效执行时长。仅有业务依据的保存、恢复及收尾开支可以另行计入，不能增加无需求计算来扩大CFE得分分母。任务依赖、检查点、不可中断阶段和允许地点分别受约束。一般任务同一时刻只选一个合格执行配置；分布式任务按实测的整体配置建模，不能把设备数量直接乘成线性速度。

资源约束至少覆盖GPU型号和数量、显存、CPU、内存、互联、网络和站点功率。目的站原有业务占用先进入资源账。初始化及保存恢复占用相应资源和时间，其功率按实测进入设施负荷。

\[
L_{sh}=\sum_{t\in h}\left(
P^{task}_{st}+P^{background}_{st}+P^{idle}_{st}
+P^{cool}_{st}+P^{aux}_{st}\right)\Delta t.
\]

功率各项采用互不重叠的计量定义；新增传输和恢复用电计入相应设备或站点，避免重复相加。冷却采用有测量依据的天气—负荷关系或PUE函数。独立网络设施纳入既定系统边界，并分配其耗电及CFE责任；三个方案采用同一边界。

训练等业务按固定工作和质量核验；交互式业务还需逐请求或经校准的排队模型验证尾部时延。降低精度、减少请求、放弃任务和降低训练目标均不作为取得柔性的方式。

### 物理电量平衡与清洁属性平衡

以下电量均以MWh计，小时长度为一小时；更细步长按相同守恒关系计算后汇总。每个站点的物理平衡为：

\[
G_{sh}+V^{on}_{sh}+B^{dis}_{sh}
=L_{sh}+B^{ch}_{sh}+X_{sh}.
\]

\(G\) 为电网进口，\(V^{on}\) 为站内发电，\(B^{ch},B^{dis}\) 为电池充放电，\(X\) 为出口。外部合同电力已经经过电网，不能在 \(G\) 之外再作为额外物理电源相加。电网接入、电池功率和禁止非物理同时充放电等约束在各时间步执行。

对实体交付或明确划分进口份额的合同，令 \(Q^{PPA}_{sh}\leq G_{sh}\) 为进口中合格合同CFE份额，\(G^{res}_{sh}=G_{sh}-Q^{PPA}_{sh}\)。可分配清洁属性为：

\[
A^{CFE}_{sh}=V^{on,CFE}_{sh}
+Q^{PPA}_{sh}+\phi^{res}_{sh}G^{res}_{sh}.
\]

\(\phi^{res}\) 为扣除已被独立声明属性后的残余电网CFE比例；站内发电只有保留相应属性的部分进入 \(V^{on,CFE}\)。对同一项目 \(j\)，各站分配须满足：

\[
\sum_sQ^{PPA}_{jsh}\leq Q^{available}_{jh},
\qquad Q^{PPA}_{jsh}=0\quad\text{当项目对该站不具备交付资格时}.
\]

合同、站内电力和残余属性分别记录唯一来源与使用去向。金融差价合同需要另列现货购电与差价结算，合格属性仍按实际出力及分配核算；不能同时对同一电量计入完整现货费用与完整实体购电费用。

如果不能获得可靠的小时残余CFE比例，主分析对无法追踪的普通电网电量暂不赋予CFE属性，作为采购及可追踪来源的保守口径；使用总体电网CFE的结果另列敏感性分析，说明其重复声明风险。后者不能标为精确残余电网核算。低排放强度不能直接换算成CFE份额。

### 电池清洁来源、损耗和期末状态

分别追踪清洁与其他来源库存 \(E^F,E^U\)，二者共用同一物理容量和功率限制：

\[
E^q_{s,h+1}=(1-\delta_s)E^q_{sh}
+\eta^c_s B^{ch,q}_{sh}-B^{dis,q}_{sh}/\eta^d_s,
\qquad q\in\{F,U\}.
\]

\[
E^F+E^U\leq E^{max},\qquad
B^{ch}=B^{ch,F}+B^{ch,U},\qquad
B^{dis}=B^{dis,F}+B^{dis,U}.
\]

清洁属性在直接供负荷、充电、出口或未认领之间分配：

\[
A^{direct}_{sh}+B^{ch,F}_{sh}+X^F_{sh}
\leq A^{CFE}_{sh},\qquad
M_{sh}=A^{direct}_{sh}+B^{dis,F}_{sh}\leq L_{sh}.
\]

电池充电属于中间储存过程；相应清洁属性在充入库存后不能同时匹配当小时终端负荷。放电时只释放尚未使用且已扣除损耗的属性。主分析采用事先固定的FIFO属性释放规则，逐充电批次追踪；同一批次内的属性按固定比例释放，自放电损耗按库存批次一致扣减。FIFO是本研究的属性分配约定，其时间顺序、来源标签和损耗账需要与双库存方程一致。将加权平均释放作为核算敏感性分析，不能任由优化器临时挑选清洁库存。

EnergyTag的2024年Version 2方案标准要求储能来源和损耗记录，附录3讨论FIFO、运营者选择和加权平均等属性分配方式。本研究采用其中一种明确规则，不把双库存本身视为自动完成属性核验。[EnergyTag标准，第1.6节及附录2—3](https://energytag.org/wp-content/uploads/2024/12/EnergyTag_Granular-Certificate-Scheme-Standard-V2.pdf)

各来源损耗为：

\[
Loss^q_{sh}=(1-\eta^c_s)B^{ch,q}_{sh}
+(1/\eta^d_s-1)B^{dis,q}_{sh}+\delta_sE^q_{sh}.
\]

时间步内自放电、充电、放电的先后顺序按该状态方程固定。终端负荷以外的储能损耗同样进入完整能源声明边界：

\[
\bar L_{sh}=L_{sh}+Loss^F_{sh}+Loss^U_{sh},\qquad
\bar M_{sh}=M_{sh}+Loss^F_{sh}.
\]

主分析同时施加两项逐小时要求：

\[
M_{sh}\geq\alpha L_{sh},\qquad
\bar M_{sh}\geq\alpha\bar L_{sh}\quad\forall s,h.
\]

第一项保障终端负荷本身达到目标，避免通过增加清洁储能损耗提高整体得分；第二项纳入损耗，避免将其他来源充电的损耗移出100%声明。\(\alpha=1\) 时，终端缺口和其他来源损耗均为零。低于100%的 \(\alpha\) 是本研究规定的逐小时最低比例，和同数值的年度CFE score分开标注。

期初库存须有来源记录。年度规划采用清洁与其他来源SOC分别首尾闭合，并对储能年龄和属性有效性执行统一规则；可使用明确的预热期建立库存。滚动验证继承真实库存，结尾采用共同终端要求或事先固定的终端价值，不能免费消耗期初清洁库存。应急保留容量在三个方案中相同。

### 相同CFE目标下的成本优化

令 \(k\in\{1,2,3\}\) 表示方案，\(y\) 表示清洁供能、合同与储能配置，\(u\) 表示运行及任务决策：

\[
C_k(\alpha)=\min_{y\in\mathcal A,\ u\in\mathcal F_k(y)}
\left[C^{fixedGPU}+C^{energyAsset}(y)+C^{storage}(y)
+C^{procurement}+C^{network}+C^{operation}\right].
\]

三个方案共用候选集合 \(\mathcal A\)，运行权限满足 \(\mathcal F_1\subseteq\mathcal F_2\subseteq\mathcal F_3\)，全部约束包括相同计算服务、逐小时CFE、资源、网络、可靠性和终端要求。供能配置包含适用的容量、合同份额和电池MW/MWh。

成本计入清洁供能和储能投资年化、固定运维、合格采购、剩余购电、实际适用的基本费用及网络费用、退化和有依据的额外计算开支。统一分析年限，计入期间替换和期末残值；按资产寿命与折现率年化时采用同一方法。计入设备替换与退化时，避免对同一寿命损耗重复收费。

三个方案固定GPU资产相同，其固定资本成本共同计入，差额中自然抵消。暂停造成的空闲时间不能再乘GPU购置价重复计为损失；额外运行、恢复、资源拥挤和期限约束体现实际代价。若同批任务按期完成，不能另行虚构永久产出损失。扩展业务量或允许新增GPU的分析需单列共同报价和新增需求，不能与主分析混算。

普通策略可能已经存在电价套利收益，因此需要区分同等CFE目标总成本与CFE附加成本：

\[
\Delta C_{12}(\alpha)=C_1(\alpha)-C_2(\alpha),\qquad
\Delta C_{23}(\alpha)=C_2(\alpha)-C_3(\alpha),
\]

\[
Premium_k(\alpha)=C_k(\alpha)-C_k(0).
\]

\(C_k(0)\) 表示取消新增CFE约束后、仍满足相同计算服务和其他边界的最优成本。\(\Delta C\) 是按用户确定的方案路径得到的条件增量；\(Premium\) 的下降需要单独计算，不能从总成本排序直接推断。百分比差额明确分母，异类任务的单位工作成本使用事先固定的参考工作量。

主分析以严格100%为核心，并扫描预设的较低 \(\alpha\) 识别成本陡增区间。80%、90%、95%、99%和100%可作为待计算的目标网格，这些数值属于研究设置。全部方案使用相同的数值容差，并报告最大绝对缺口，避免把四舍五入后的100%当作精确达标。

严格100%不可行时，报告主导约束及共同上限下最大可达匹配比例。不通过缺口罚金、无交付依据的跨区属性或无限供给容量替代原目标。若研究扩展供能技术集合，三个方案必须同时获得相同新选项。

### 固定能源资产下的匹配改善

固定同一能源组合 \(y^0\)，分别求各方案最大可达的逐小时最低比例：

\[
\alpha^*_k=\max\alpha\quad\text{满足同一服务、资产和上述两项匹配约束}.
\]

同时在共同成本预算下比较CFE score、未匹配MWh、最差小时、缺口小时数和最长连续缺口。最大最低比例与最大score分别求解并标注各自目标；它们可能对应不同运行安排。这一分析回答既有资源能改善多少匹配，与主分析的同目标成本比较相互补充。

### 求解、滚动回放与可信度检验

1. **复现正常业务。**用任务记录和测量曲线重建原策略，核对任务完成、排队、资源占用、设施功率及计量边界；在没有CFE约束时先确认原业务能被模型表达。
2. **求规划成本。**对三方案和各匹配目标联合求配置与运行。有限功率档位、任务启动、暂停和电池状态可采用混合整数优化；FIFO来源顺序通过充电批次及先后约束落实，不能只保留可任意分配的清洁SOC。资源分组和时段简化需在保留样本上检验误差，记录求解间隙和未收敛情况。
3. **分离理想与实际。**完整未来信息用于给出理想成本基准；真实可执行评估采用滚动预测，控制器只能使用当时可见的信息。投资配置在验证期前确定，验证过程中不能根据未来实际天气重新配置容量。
4. **继承各自状态。**三方案使用共同初始条件和外部实际输入，但之后各自维护任务进度、队列、背景资源及清洁与其他SOC，禁止每次滚动重置为同一内部状态。
5. **覆盖补做和结尾。**追踪延后任务直至完成；跨评估期任务采用共同的后续边界或延伸时间范围。短代表时段不得任意重置库存而忽略多日低风低光与业务积压。
6. **逐小时重新核算。**用实际任务和供给计算成本、CFE、损耗及服务表现，分别列出规划达标和实际达标。实现不确定条件下可靠100%需要共同允许且付费的可保障供能或其他可靠安排，不能仅凭预测计划声明已经实现。
7. **解释而不预设机制。**在共同资产或对应最优资产下分别关闭任务路由、某项执行控制或储能进行诊断，并明确是否重新优化。关闭试验用于条件机制解释，不宣称唯一独立归因。
8. **检验边界。**配对改变任务负荷、真实或情景期限、允许地点、GPU余量、网络费用、恢复代价、清洁供给相关性、连续不足时段、合同上限及预测误差。保留时间连续性，在不同年度或独立时段上验证；不把相邻小时当作独立样本夸大精度。

## 文章框架与主图

沿用已有投稿稿件的结果优先组织方式：引言提出问题，四节Results依次呈现主效应、机制、容量权衡和适用边界，再进入Discussion、Methods及数据与代码声明。架构参考本机《The cost of maintaining hourly clean electricity for data centres under climate change》与《Chasing wind and sun narrows but does not close the same-hour clean-power gap for interactive data centres》的主文，既有稿件保持原样。

### Introduction

交代数据中心连续计算需求与清洁供给波动之间的小时错配，以及严格匹配对供能和储能配置的要求。回顾跨站分配、时间调度和储能联合研究，提出需要回答的具体缺口：在既有GPU和真实服务约束下，基础设施协同已经优化之后，进一步调整任务执行过程还具有多少价值，其净收益由什么限制。

已有研究已将时空负荷转移、清洁采购和储能共同用于24/7 CFE成本分析；例如Riepin、Brown和Zavala采用外生柔性比例表示可移动负荷。[发表论文](https://doi.org/10.1016/j.adapen.2024.100202)、[开放全文](https://arxiv.org/html/2405.00036v1) 另有2025年的24/7 CFE运行调度预印本处理了计算与供给不确定性。[相关预印本](https://arxiv.org/html/2510.04053v1) 本研究的贡献应放在任务资格、有效工作—功率关系、有限目的地资源与完整恢复代价，以及按三种权限划分得到的条件增量；采用CFE目标或预测方法本身不足以构成创新。

### Results 1 不同协同方式下的逐小时无碳供电成本

回答相同计算服务、相同匹配目标下三方案成本差多少，并分解清洁供能、储能、采购和计算调整费用。分别呈现100%成本、\(\Delta C_{12}\)、\(\Delta C_{23}\)及CFE附加成本变化，附服务核验。

**图1：成本与逐小时匹配目标。**面板包括三方案成本—\(\alpha\)曲线、严格100%成本构成和两阶段增量；标注不可行情景。固定资产下的最大可达匹配及绝对缺口作为配套结果。零缺口是100%约束，结果重点在实现它的成本和资源。

### Results 2 基础设施协同怎样改变错配结构

回答哪些任务能转移到清洁供给充足且GPU有余量的站点，各站电池如何参与，剩余高成本小时由哪些约束决定。把清洁资源互补和可实际接收的计算量联系起来，核查目的站背景任务及属性占用。

**图2：任务与清洁电力的时空匹配。**展示代表性连续时段的各站任务分配、设施负荷、合格清洁供给、电池SOC及约束最紧小时。空间示意只连接真实允许的任务和合同路径，避免把计算移动表现为电力自由跨区流动。

### Results 3 执行柔性与供能及储能配置的权衡

回答延后、功率调节和暂停恢复如何改变电池功率、能量容量及供能需求，是否增加实际耗电或计算占用；分析清洁电力时间转移、执行效率、积压和恢复负荷之间的净效果。

**图3：任务控制与最优能源容量。**展示期限余量或合格控制范围变化下的电池MW/MWh、清洁供能容量、任务路由和控制使用量、单位有效工作耗电及净成本。代表任务补做过程放在主图或补图，确保降低当小时负荷没有遗漏后续代价。

### Results 4 计算服务与清洁资源条件下的适用边界

回答哪些任务结构、GPU占用、清洁资源相关性和采购限制决定增量价值，以及规划优势能否在预测外运行中维持。明确区分严格可行、成本改善很小和无法达标的条件。

**图4：成本与可行性边界。**展示任务负荷与期限、计算余量或清洁资源互补条件下的增量成本分布；用独立天气或业务时段验证，并报告实际匹配缺口、连续不足和服务表现。零收益和不可行区域保留。

### Discussion

讨论哪些情况下优先采用现有站点和电池协同，哪些情况下执行控制具有额外价值；解释任务柔性与储能在不同条件下的替代或互补。说明严格CFE核算、合同可交付性、业务数据缺口及外推范围，并区分计算系统成本、社会电力系统成本与实际减排。

### Methods

按照研究对象与任务样本、任务资格及服务模型、实测功率与性能、基础设施和网络、供能与合同、储能来源与损耗、逐小时匹配指标、投资与运行成本、优化与滚动验证、不确定性与稳健性组织。模型参数、数值容差、求解间隙、数据缺失和时间映射规则完整列入。

### Data availability和Code availability

分别说明公开任务记录、能源与价格数据、测量参数、受限业务字段的访问方式，以及实际完成的代码与数据存档。情景构造、数据版本和输入处理规则可复现；未公开的内容如实说明。

### 补充材料

包括完整任务资格表、各硬件功率—速度和质量验证、每个控制工具的关闭试验、CFE score与每小时最低比例比较、残余和总体电网核算敏感性、储能来源分配方法、背景负荷与资源拥挤、全年扩展和连续低供给检验、供能技术范围及价格敏感性、滚动预测和终端状态检验。

