# 计算技术与业务需求演化下不同类型数据中心的储能投资边界及空间配置

研究方向三｜研究方案｜2026年10月17日

## 一、科学问题与研究定位

### 核心科学问题

**计算设备更新与业务需求演化，如何通过改变短期负荷形态和长期用电需求的持续性，决定不同类型数据中心储能投资的全生命周期经济边界及空间差异？**

这个问题连接两种时间尺度。日内高峰持续时间、峰谷差和可充电窗口，影响储能需要配置的功率、电量及运行次数；未来多年业务是否延续、GPU和服务器如何换代、单位服务能耗如何变化，影响储能收益能够持续多久，以及投资能否收回。研究需要检验：按照当前负荷配置的储能，在计算设备和业务变化之后，是否仍然适用。

计算设备更新可能提高单位业务的能效，也可能支持更多业务；模型小型化也可能伴随调用量、任务复杂度和质量要求变化。因此，未来设施用电可能增长、保持稳定、下降或出现阶段性变化。IEA已将效率、应用结构和需求增长共同纳入AI用电分析，支持分别考察这些因素。[IEA，Key Questions on Energy and AI](https://www.iea.org/reports/key-questions-on-energy-and-ai/executive-summary)

### 四个可检验的子问题

1. **负荷形成机制：**不同业务类型的数据中心，在硬件换代、软件效率提高和业务量变化之后，其峰值、峰宽、可充电窗口和多年用电轨迹如何变化？哪些变化能够由业务类型解释，哪些来自地区、规模和利用率？
2. **技术选择边界：**这种负荷变化与不同资产的寿命差异，如何改变锂电、长时储能及组合配置的相对经济性？储能至少需要持续服务多少年、维持多大可获益负荷，才能收回投资？
3. **空间差异机制：**业务组成和设备更新路径，与当地电价、基本电费、购电合同及场地条件如何共同形成储能配置差异？同一种技术适用的地区，是否会随业务和设备变化而改变？
4. **未来投资风险：**静态负荷规划可能造成多少容量闲置或成本增加？一次性建设、随设备更新分期配置和延后投资，在什么条件下更有经济性，哪些选择能够适应多种未来变化？

### 研究贡献需要建立在哪里

现有研究已经讨论数据中心储能的需量削峰、交易收益和电池衰减；也已有研究将渐进负荷增长纳入生命周期储能设计。因此，研究贡献应具体落实为：**识别硬件与软件进步、业务变化和多种资产寿命共同作用下，储能技术排序发生变化的条件，并解释这些条件在不同业务类型和实际地点之间的差异。**[Shi等，2016](https://doi.org/10.1145/2934328.2934346)；[Zhang等，2025，机构记录与摘要](https://ira.lib.polyu.edu.hk/handle/10397/110795)

需要同时报告静态规划的适用条件。如果某些类型和地区的技术排序对未来变化保持稳定，这也是有效结论。已有文献目前支持研究问题的合理性；创新性应在进一步核对相关全文后明确，不预设“首次”。

## 二、研究对象、业务分类与资产边界

### 按业务组成划分数据中心

研究面向主要业务类型的数据中心，AI算力中心作为其中的重要类别。分类以实际业务及服务要求为依据；同一设施可以包含多类业务，并用业务占比表示。

| 业务类别 | 需要刻画的服务与负荷特征 | 分类和比较的注意事项 |
|---|---|---|
| AI训练 | 训练任务规模、目标质量、完成期限、集群利用率与任务间隙 | 比较达到相同质量要求的训练任务；训练不自动等同于可任意中断或迁移 |
| AI推理 | 请求量、模型与任务结构、服务质量、响应时限和日内变化 | 区分在线推理和离线批处理；不能仅按模型参数量推断设施用电 |
| 通用云与企业计算 | 未计入其余四类的通用计算、数据库和企业业务的吞吐、可用性、时延与利用率 | 云平台内的AI等业务分别归入相应类别；核查合同是否允许调整运行方式 |
| 存储与内容服务 | 数据存储量、访问和传输量、冗余及持续运行需求 | 区分基础运行负荷与随访问变化的负荷；保留存储和网络设备更新信息 |
| 非AI科学计算与高性能批处理 | 作业类型、计算规模、完成期限、资源占用和排队特征 | 有GPU的集群仍需核实用途；与AI训练分别标注 |

设施规模、边缘或集中部署、自营或托管、建设年份作为独立属性。跨类组成以同一统计时段的IT用电份额表示，各类服务量单独记录；无法实测的用电分摊标明估计方法，保证业务不重复归类。业务资料不明确的设施保留“类型待确认”，不强行分组。跨类型比较采用成本节省比例、单位相应服务成本以及实际配置的MW和MWh；不要求不同类型完成相同业务或消耗相同电量。

**空间配置的研究对象为真实既有站点：各站点适用什么储能技术、配置多大容量、何时投资，以及这些配置形成怎样的地域分布。**研究样本应优先由已有数据中心清单与可核实的AI设施补充组成。设施重新选址涉及新增用地、网络、数据合规和迁移约束，不纳入本研究的核心范围。

### 分别记录资产寿命和经营期限

| 对象 | 生命周期中需要考虑的变化 | 在经济评价中的处理 |
|---|---|---|
| 建筑、供配电和冷却设施 | 设计寿命、剩余可用年限、改造和扩容、实际经营延续或退出 | 分别记录技术寿命和经营期限；GPU换代后设施可以继续使用 |
| GPU、CPU及服务器 | 物理故障、维护、代际能效变化、业务适配、经济性淘汰、转售或转用 | 采用设备批次和更新路径；不假定计算性能随年龄线性下降 |
| 存储和网络设备 | 容量、性能、可靠性需求及更新周期变化 | 按业务类型纳入相应设备，避免用GPU代表全部数据中心 |
| 电力储能 | 日历与循环衰减、效率变化、增补、更换、维护、退役和残值 | 允许跨越多代计算设备继续服务，并计入实际可实现的期末价值 |
| 研究评价期 | 设施剩余经营预期、合同和投资决策期限 | 各能源方案采用共同评价期；期间更新和期末残值分别核算 |

Amazon披露过因技术变化调整部分服务器和网络设备的估计使用年限，并提前退役部分设备，说明硬件经济期限需要允许变化。这类公司会计估计不能直接作为所有GPU的统一物理寿命。[Amazon 2024年报，正文第41页](https://www.sec.gov/Archives/edgar/data/1018724/000110465925033453/tm254123d4_ars.pdf)

投资回收期作为计算结果。会计折旧、设备市场残值和真实现金支出分别处理；已计入购置及更换现金流后，不再叠加同额折旧成本。现有设备的历史购置支出作为沉没成本，未来更换支出纳入评价；如开展税后分析，再按适用税制处理折旧的税务影响。

## 三、研究情景与方案比较

### 电力采购与储能方案

基本电费中的容量或需量收费，是用户账单的一部分；是否能够改变收费方式、合同容量或约定需量，需要依据当地规则和实际合同。储能削减实测峰值后能否减少基本电费，也由该结算方式决定。需要将合同优化与储能放在同一套可执行选择中比较。

| 方案 | 配置与运行选择 | 回答的问题 |
|---|---|---|
| 当前运营参照 | 当前购电与基本电费安排，不新增经济运行储能 | 设施当前成本处于什么水平 |
| 优化购电与合同 | 在当地可执行的采购、结算和合同规则内选择，不新增储能 | 仅通过合同与购电安排能够改善多少成本 |
| 优化购电＋锂电 | 在相同规则下选择磷酸铁锂储能的功率、电量、投运时间与运行方式 | 锂电的增量收益及回收边界是什么 |
| 优化购电＋长时储能 | 主分析采用全钒液流电池，按当地场地、并网和采购条件配置 | 长时间放电需求在什么条件下足以支持该技术 |
| 优化购电＋组合配置 | 允许同时选择锂电与液流电池，也允许其中一种或两种容量为零 | 分别承担不同运行任务是否带来额外价值，其价值有多大 |

“长时”通过储能的电量与功率之比体现。锂电和液流电池都允许在可行范围内选择持续时间，避免预先固定时长决定技术排序。组合配置包含单一技术和零新增储能的选择，因此重点报告组合的额外价值及实际是否需要两类设备，并计入必要的接入、控制、场地及维护费用，分别处理共用与专属设备。技术排序结论限定于本研究比较的磷酸铁锂、全钒液流及其组合，不直接外推至所有长时储能技术。

各方案保留同等应急保障能力，既有UPS及专用备用电量统一处理。各年的备用要求按关键负荷、衰减后的可用容量、输出功率和响应能力重新核算。主分析聚焦购电、电费优化与削峰；其他电力市场收益只有在设施具备参与资格、合同许可和可用容量时才纳入，且不能重复承诺同一份储能能力。用户侧容量电费与发电侧容量补偿分别核查。

### 未来变化按独立维度组合

| 变化维度 | 需要设置的条件 | 科学用途 |
|---|---|---|
| 业务量 | 稳定、增长、收缩；增长速度依据公开预测或实际记录限定范围 | 分离需求变化与效率变化 |
| 软件和模型效率 | 相同质量要求下单位服务计算需求变化，包括模型小型化、推理优化等 | 检验效率提高是否减少设施负荷，或被新增业务抵消 |
| 硬件更新 | 现有设备延用、计划换代、提前经济性淘汰及受限更新 | 识别代际能效、可用算力和改造要求的影响 |
| 业务组成 | 各业务比例维持或改变，包括训练向推理转移 | 检验负荷形态改变是否影响储能时长与利用率 |
| 设施经营 | 持续运行、改造延续、提前退出 | 识别储能跨代使用和提前退出损失 |
| 能源与投资条件 | 电价和收费结构、储能造价与维护费用、融资成本变化 | 识别地域条件与未来技术经济变化的作用 |

设置“负荷保持不变”“仅需求变化”“仅硬件或软件效率变化”“共同变化”等对照，分离各因素贡献。未来需求以满足相应质量要求的有效服务量表示；年度用电量和GPU小时由设备及运行条件形成。

各条未来路径同时核查计算吞吐、存储网络能力及设施接电容量。既定设备无法承载服务的情景标为不可行；需要扩容时，将扩容作为各能源方案共同条件并计入共同费用，不能仅按业务增长率放大负荷。

同一设施、同一未来情景内，各能源方案使用相同的业务量、服务质量、时限、计算设备更新路径和可靠性要求。主分析据此识别储能的增量价值；GPU和服务器的共同更新成本单列，同时通过更新后的用电轨迹影响储能选择。任务运行权限和正常业务调度规则保持一致。

### 全生命周期比较口径

- **成本边界：**统一价格与折现口径，计入购电及基本电费、储能投资和运维、损耗、增补更换、改造及退役费用、可实现残值。硬件和其他共同费用在设施总账中列示，能源方案差额单独报告。
- **避免重复计算：**充放电后的电费已经体现套利效果，不再额外重复加入同额套利收益；储能衰减通过可用容量、更换和残值反映，避免叠加相同损耗成本。
- **提前退出：**区分账面未折旧金额和实际经济损失；出售、转用、保留和拆除分别核算，残值及转移成本需要证据支持。
- **投资时机：**比较一次性建设、随设备更新分期配置和延后投资。各方案在相同信息条件下决策，未来信息完全已知的结果仅作为理论参照。
- **主要指标：**相对“优化购电与合同”的增量折现净成本、总成本变化、最优MW和MWh、盈亏平衡经营年限、负荷及电价阈值、提前退出损失和闲置容量。有可靠概率依据时再报告风险概率，其余情况报告情景范围。

PNNL的储能成本方法已考虑日历与循环寿命、运维及增补更换，其网页LCOS估算说明未纳入退役费用。该资料可作为技术参数起点，设施经济评价仍需补充当地采购、退役和残值数据。[PNNL储能成本方法](https://www.pnnl.gov/projects/esgc-cost-performance/lcos-estimates)

## 四、文章框架与四幅主图

文章沿用已有NC返修稿和NCC v27主文的组织逻辑：Introduction明确问题与缺口，Results依次建立现象、解释机制、呈现空间差异和未来边界，随后设置Discussion、Methods及数据和代码可用性说明。以下结果标题均为研究任务，实际投稿标题应根据计算结果确定。

### Introduction

围绕三个论点组织：数据中心业务和计算技术变化会改变用电轨迹；储能投资需要持续多年获得收益，且其使用期限与计算设备及设施不同；当前负荷和统一寿命假设可能影响技术选择。最后提出核心问题、分类样本、多资产生命周期比较及空间评估的研究设计。

### Results 1｜业务类型与计算技术变化如何形成不同的负荷轨迹

**研究内容：**建立实际站点、业务组成和设备批次样本；由真实运行记录校准典型设施，比较业务量、硬件和软件变化对负荷水平与形态的影响。

**需要形成的证据：**分类依据与样本覆盖；不同类型的日内峰值、峰宽和充电窗口；设备换代前后的多年用电轨迹；相同服务口径下效率与需求的独立作用。

**主图1：**样本地点与业务组成、代表性日内负荷、不同设备和业务路径下的多年轨迹。地图区分已核实信息与情景推定信息。

### Results 2｜负荷变化与资产寿命如何改变储能技术选择

**研究内容：**在共同服务、合同选择和可靠性要求下，比较无新增储能、锂电、液流电池及组合配置，识别日内运行条件和长期收益持续性如何共同影响投资回收。

**需要形成的证据：**各技术的增量净成本和最优功率、电量；持续经营年限与峰值持续时间对应的技术适用边界；静态负荷配置与生命周期配置的成本及闲置差异。允许出现无新增储能最经济的结果。

**主图2：**技术选择边界、成本组成和容量变化，展示收益持续时间与日内峰宽的共同作用。具体阈值全部由数据计算确定。

### Results 3｜业务结构与地域条件如何形成储能配置的空间差异

**研究内容：**将设施负荷路径与所在地零售电价、基本电费、购电资格、气候及场地条件匹配，形成样本设施的技术、容量和投资分布。

**需要形成的证据：**不同类型、地区的适用方案；在相同业务条件下更换地区参数，以及在相同地区条件下更换业务参数的对照；地区差异中业务组成、电费结构和更新路径的作用。

**主图3：**站点最优技术与配置地图、类型—地区比较、主要影响因素。数据覆盖不完整时，报告研究样本的分布与合计，行业总量推算须另有覆盖率及权重依据。

### Results 4｜未来变化下的投资时机与回收风险

**研究内容：**在需求增长、效率提高、业务转换和提前退出条件下，比较一次性建设、分期配置与延后投资；考察早期决策能否适应后续变化。

**需要形成的证据：**技术排序发生变化的条件；持续经营年限、需求水平和成本阈值；各投资路径的成本增加、闲置容量和退出损失；多种未来条件下仍然适用的选择。若缺少概率依据，不赋予各情景未经验证的发生概率。

**主图4：**需求与效率共同变化下的技术边界、投资时间与容量路径、不同未来条件下的成本和退出损失。

### Discussion

解释业务、技术和电力条件之间的关系，讨论设施能否跨越多代硬件继续利用储能，以及托管、自营等合同安排如何影响收益归属。分别给运营商、储能投资者和电价制定者提供有条件的建议。讨论地点覆盖、负荷校准、未来需求和残值估计的证据限制。

### Methods、Data availability与Code availability

Methods保留设施分类、服务与负荷构建、多资产生命周期、合同及储能配置、空间归因、未来情景和独立验证等模块。公开可复用的分类规则、数据字典、情景参数和分析代码；对保密运行数据说明获取限制。补充材料承载设备批次、价格年份、退役残值、技术参数和敏感性分析。

## 五、数据基础与关键缺口

| 数据层 | 必要字段 | 可用基础与需要补充的内容 | 对应科学作用 |
|---|---|---|---|
| 设施清单与空间位置 | 唯一标识、园区/楼栋/集群对应关系、坐标、投运和经营状态、运营主体 | 已有数据中心研究清单可作为基础，需核对当前字段；Epoch AI可补充大型AI设施 | 建立可复核空间样本，避免同址升级和集群重复计数 |
| 业务分类与主体关系 | 业务用途、混合比例、GPU所有者、电费支付者、储能投资者及收益分配 | 运营商和设施公告可确认部分用途；真实业务比例和合同需要调查 | 区分业务效应与所有权、付费安排的影响 |
| 硬件与设备批次 | GPU/CPU/服务器和存储网络型号数量、投运批次、功耗性能、故障维护、更新与转用记录 | 厂商资料和公开设施记录提供部分参数；实际更新、成交残值和改造费用仍需补充 | 建立效率、可用能力和经济性淘汰路径 |
| 实际负荷与业务 | 连续15或30分钟设施负荷、服务量、利用率、质量和时限、冷却及辅助用电、应急备用要求 | 优先获取各类设施的运营记录；仅有地点或功率容量不能提供负荷曲线 | 校准各类负荷并验证换代前后变化，检验等服务条件 |
| 地区电价与采购合同 | 分时或现货结算、零售费用、容量/需量收费、追溯和调整周期、超限规则、准入条件 | 官方电价文件、交易规则和实际账单；必须按地点、用户类别、年份及合同匹配 | 计算储能实际可获得的收益，分离合同优化作用 |
| 储能技术与经济 | 功率及电量造价、效率、衰减、增补更换、运维、场地并网、退役及残值 | PNNL等提供公开起点；需要地区报价、技术可行性和当地退役转用证据 | 决定配置、使用期限及跨代服务成本 |
| 气候与设施运行 | 温度、冷却方式、部分负荷效率、PUE及改造限制 | 使用所在地气象和设施记录；PUE不可机械设为各类设施共同常数 | 解释总设施负荷与地域差异 |
| 未来演化 | 分类型服务增长、质量要求、单位服务计算需求、设备能效、更新和经营退出 | 企业披露、公开研究和实测趋势限定情景范围；无法确认的条件显式变化 | 计算投资边界和路径风险，避免将假设写成预测 |

### 公开AI数据能支持的研究范围

[Epoch AI data centers](https://epoch.ai/data/ai-data-centers)及其[字段说明](https://epoch.ai/data/data-centers-documentation/records)可以补充设施位置、状态、硬件和容量信息。该库主要覆盖大型AI设施，部分字段为估计；IT功率容量与设施总功率容量均为容量口径，不能替代连续实测用电曲线，成本估计也不能作为项目真实投资账本。旧GPU集群库与设施库的统计单位不同，需要核对同址集群和升级记录后使用。[Epoch方法说明](https://epoch.ai/data/data-centers-documentation/methodology)

日本AIST的ABCI可以作为同一设施跨代更新的公开案例，核对地点、更新批次和硬件配置；其公开资料不能替代设施实测负荷、电费和设备交易记录。[AIST ABCI 3.0更新公告](https://www.aist.go.jp/aist_j/news/announce/pr20241010.html)

日本社区或网格电力数据可提供设施周边用电背景。设施级储能投资评价仍需设施负荷、实际适用电价和业务记录；半小时负荷可用于电量和需量分析，更高频的供电质量及短时保障问题需要相应观测。

### 决定论文证据强度的三类新增数据

1. **分类型设施的连续负荷和业务记录。**至少取得连续12个月设施负荷，并补足合同计费所需的历史追溯窗口；尽可能取得设备更新前后或不同设备批次的可比记录，并保留独立设施或年份进行验证。
2. **计算设备更新与实际费用。**取得更换、延用、转售或转用案例，区分物理故障与经济性淘汰；确认电费、设备和储能分别由谁承担。
3. **当地储能项目与合同资料。**核实锂电和液流电池的采购、维护、更换、退出费用，以及需量或容量调整是否真正改变账单。

证据组织采用“真实地点样本＋实测运营校准＋明确标注的未来情景”。没有运营资料支撑的设施，只用于有边界的条件评估；不将模拟轨迹标为实测，不从不完整大型AI样本直接推算全部数据中心投资总量。

## 六、拟检验的结论与验证要求

### 拟检验的结论

- 业务类型可以解释一部分储能需求，但技术选择还取决于负荷持续时间、收益延续年限和当地收费条件；相同业务类型可能出现不同最优配置。
- GPU和服务器换代可能降低单位服务能耗，也可能被新增业务需求抵消；两种情况下储能利用率、回收年限和技术排序可能不同。
- 储能能够跨代服务时，计算设备寿命较短不必然缩短储能的经济使用期；业务收缩、场地退出或改造不兼容时，则可能产生闲置和退出损失。
- 相对静态配置，考虑更新与需求变化可能改变投资规模、时机和技术选择；收益变化较小或长期稳定的条件下，静态配置也可能保持适用。
- 优化购电和合同之后，部分设施仍可能适合储能，部分设施可能无需新增储能。地区与业务分布将决定这种差异形成的空间格局。

上述表述均为待检验关系。研究应报告实际支持的方向、阈值和例外，不预先承诺某种储能优于其他方案。

### 研究实施的验证要求

首先以真实负荷和合同复现历史账单，再检验硬件、业务与辅助能耗共同形成的负荷是否合理；采用独立设施或年份检验适用范围。储能分析检查电量守恒、损耗、备用与终端剩余电量，以及更换和残值现金流。空间结果核对站点、年份、统计单位和电价匹配；未来结论检验其对需求、效率、经营期限与残值假设的敏感性。

本方案为研究设计，尚未开展设施级仿真，也未形成技术优劣、收益或地域排序的数值结论。
