# 数据中心无碳供能转型中的最优储能方案

研究方案｜2026年10月18日

## 一 科学问题与研究目标

### 核心科学问题

**数据中心在实现无碳能源供给的过程中，如何确定兼顾经济性与环境效益的最优储能方案？**

本研究面向数据中心的无碳能源转型，从实际站点在当前条件下的经济最优储能方案及其环境表现出发，考察CFE目标提高时配置发生的结构性变化，依据阶段性瓶颈形成储能调整和投资路径，并检验技术进步如何改变这条路径。

经济性以全生命周期折现净成本评价，环境表现以生命周期温室气体排放、净排放变化和逐小时CFE匹配水平分别衡量。主线识别当前及各CFE要求下的经济最优方案，环境表现作为对应结果；在同一要求下补充最低排放及经济—环境折中配置，识别进一步改善环境效果的代价。

### 四个研究问题

1. **在当前条件下，不同数据中心的经济最优储能配置与运行方案是什么，其环境表现和距离CFE目标的差距如何？**以试点或实际站点为样本，在当前可用技术、价格、合同和接入条件下求解经济最优方案，比较实际运行与优化后的费用、排放及逐小时匹配水平，识别未匹配电量、缺口小时和连续短缺。在明确采购、建设和投资路径的条件下，估计达到CFE目标所需时间。
2. **随着CFE目标提高，经济最优储能方案会发生怎样的结构性变化？**在相同服务、可靠性和技术条件下，提高匹配要求，考察技术组成、功率与电量比例、组合分工及充放电方式如何改变，识别结构转变的目标区间及对应成本和环境效果。
3. **数据中心应如何分阶段调整储能，以较低的全过程成本实现CFE？**识别各阶段主导缺口及无碳供给、充电、采购或接入瓶颈，确定既有设备的保留、扩容、追加、更换及配套供电调整顺序。在共同阶段目标和最终达标期限下，比较继承已有资产的转型路径及其费用、排放和调整损失。
4. **技术进步如何重塑数据中心的最优储能方案及投资路径？**分别考察GPU和服务器换代、模型效率提高、储能成本与性能进步，并结合独立设置的业务需求和电网变化，检验技术选择、配置规模、运行、更新与分期投资如何改变，以及经济和环境收益能否持续。

### 研究定位

24/7无碳能源倡议强调逐小时匹配、当地或区域采购及技术包容性，支持在明确供电边界内研究数据中心的无碳供能要求。[24/7 Carbon-Free Energy Compact](https://gocarbonfree247.com/the-movement/)

现有研究已经涉及数据中心储能的电费与衰减优化、渐进负荷下的生命周期储能设计，以及储能和光伏的成本—碳足迹配置。[Shi等，2016](https://doi.org/10.1145/2934328.2934346)；[Zhang等，2025，机构记录与摘要](https://ira.lib.polyu.edu.hk/handle/10397/110795)；[Figini与Paolone，2025](https://doi.org/10.1016/j.segan.2025.101920)，[作者预印本全文](https://arxiv.org/html/2412.13853v1)

本研究拟形成的贡献是：**揭示数据中心无碳供能要求提高时，储能最优方案及其经济—环境边界如何变化，识别变化背后的时间结构与生命周期机制，并建立能够适应技术和需求变化的配置依据。**多目标优化作为分析工具，研究结论应落在可解释的技术选择、适用条件和转型规律上。

## 二 研究对象与无碳供能要求

### 数据中心与供电边界

研究对象为并网运行的数据中心及其配套电力储能，负荷包含计算、存储网络、冷却及其他辅助用电。无碳能源在本研究中具体指无碳电力供给，允许通过当地可执行、具有交付条件的供电产品与合同获得；自建和专属供电按照实际可行条件纳入。

各储能方案共享相同的供电来源、采购权限、接入条件、价格和供给上限。风电、光伏以及所在地可获得的水电、核电等无碳电源，按统一资格要求处理。供电组合允许在共同候选范围内调整，同时报告固定供电组合的对照，区分储能自身作用与供电选择的影响。

数据中心业务特征、规模、自营或托管、设备代际和地区作为解释因素。混合业务记录组成，AI算力负荷纳入样本；分类用于检验结论的适用范围。空间分析针对真实既有站点的储能类型、容量和投资分布，不将地点清单直接解释为最优设施选址。

### 无碳供能目标

设置由较低匹配要求逐步提高至严格逐小时100%匹配的目标，并保留无额外无碳要求的参照。主分析采用**各站点全年按用电量加权的逐小时无碳匹配比例**，补充每小时最低匹配要求的对照。部分匹配目标下，两种要求允许留下的缺口不同；严格100%要求每个站点全部有负荷小时完整匹配。

每小时匹配量依据同时段、符合地域交付条件的可归属无碳供给及合格储能放电核算。年度购买量相等不能直接视为逐小时匹配。电网中的可归属无碳份额与专属合同避免重复分配，已承诺给其他用户的份额不能再次使用。

储能跟踪充电来源、库存、损耗、自耗及放电所携带的无碳属性；充电与放电不重复申报，混合来源的电量分别追踪。设施终端匹配与储能损耗所需供给分别核查，严格100%情景同时要求设施用电及储能损耗、自耗由合格无碳供给覆盖。

无碳匹配与生命周期温室气体排放分别评价：达到逐小时100%匹配时，设备制造、更新和处置仍可能产生排放。供电匹配程度、成本与环境效果共同构成研究结果。

## 三 储能方案与生命周期研究设计

### 技术与配置方案

| 方案 | 配置与运行选择 | 研究用途 |
|---|---|---|
| 无新增储能 | 保留共同应急设施，在相同范围内选择供电与合同 | 识别无新增储能可达到的目标及相应成本、排放 |
| 磷酸铁锂储能 | 选择功率、电量、投运时间、充放电安排与增补更换 | 识别该技术在不同目标下的适用范围及经济—环境边界 |
| 全钒液流储能 | 按实际可行的功率、电量、效率、寿命和场地条件配置 | 检验较长供需缺口和收益持续性如何影响技术选择 |
| 多日储能条件情景 | 对具备工程条件的站点，纳入参数可核查的电解制氢、储氢和燃料电池回发电路线 | 检验长时间缺口下的储能选择，以及结果对转换效率、成本和场地约束的敏感性 |
| 组合配置 | 在该站点可行技术中联合选择，允许单一技术或零新增容量 | 衡量共同承担不同任务的额外价值，识别是否确需多种技术 |

技术集合由地点的可建设条件和可核查参数确定，各方案均允许零新增容量。储能时长由电量与功率共同决定，不预先固定某种技术承担短时或长时任务。组合配置计入共用与专属设备、接入、控制、维护及场地成本；多日路线完整核算制氢、储存和回发电的转换链条。

技术参数可参考DOE与PNNL的储能成本和性能评估，按研究地区、价格年份与具体工程路线校准。公开评估覆盖多种技术及较长时长，并考虑更换、寿命等因素；技术排序仍需基于本研究的实际条件计算。[DOE储能技术成本与性能评估](https://www.energy.gov/cmei/2022-grid-energy-storage-technology-cost-and-performance-assessment)

### 共同服务与可靠性

同一设施、同一未来情景内，各方案完成相同业务量，满足相同质量、响应或完成期限、供电可靠性，采用相同GPU和服务器更新路径及正常任务运行规则。新增任务迁移、延后或执行控制不作为主分析中的额外优化权限；已有可验证的运行能力作为共同条件。

各年的备用要求按关键负荷、衰减后的可用容量、输出功率和响应能力核算，专用备用能力统一保留。已有UPS等共同设施的历史费用和制造排放单列；额外运行导致的提前更换纳入相应方案。不同技术具有相同保障要求，但通过各自实际设备组合满足。

### 经济与环境比较

当前条件分析不附加新的CFE要求，保留既有合同义务，以经济最优配置及运行为主，计算其对应环境表现和匹配缺口。实际运行状态与经济优化结果分别报告，不将优化结果视为已发生的表现。

随后在每个CFE目标内，以最低生命周期成本方案为主线，给出技术、MW、MWh、运行时序和投运更新安排，同时计算排放；补充最低排放及两者之间的有效折中范围。比较相同目标与条件下的可行方案，避免跨目标直接认定某项技术更优。

无新增储能能够达到同一目标时，以其作为储能增量作用的参照；无法达到时报告其可达上限和不可行状态，不计算不存在的同目标成本差。跨目标的总成本与排放变化，统一相对无额外无碳要求下成本最低的无新增储能方案报告，并区分目标提高、供电调整和储能配置的贡献。

主要评价指标包括目标可达性、生命周期净成本、累计温室气体排放、配置功率与电量、充放电和闲置情况、经济回收、碳回收、提前退出损失及后续调整需求。单位减排成本只在对应比较产生净减排时计算；经济和碳回收分别使用固定、明确的参照。

当前距离CFE的差距以匹配比例差、未匹配电量、缺口小时数和最长连续缺口衡量。达标时间须结合供电采购、设备建设交付、接入及分期投资条件估计，并注明所用技术和供给路径；缺少时间依据时报告差距与达标所需条件，不直接将匹配比例换算成年数。

能力边界分析在相同负荷与目标下，对储能功率、电量、可用无碳供给、采购及接入限制分别进行受控对照，识别限制可达性的因素。技术可行上限与给定预算下的经济可达上限分别报告，储能容量允许增加的对照仍遵守场地、效率与保障约束。

### 成本与排放边界

经济评价计入购电、容量或需量等基本电费、储能投资、损耗、维护、增补更换、改造、退役及可实现残值。供电选择带来的新增费用同步核算；收费方式和合同调整须满足当地规则。真实支出统一价格与折现口径，购置和更换现金流不再叠加同额会计折旧，净电费不重复计入套利收入。

环境评价覆盖供电与储能实际引起的运行、制造、运输安装、增补更换及退役回收排放。核查供电或技术排放因子是否已含上游和充电用电，避免重复计算。物理排放按发生年度累计；经济残值不直接折为负排放，回收信用采用一致的分配方法。

设施电力碳足迹采用与地点和时间匹配的排放数据；对于电力系统净减排的判断，使用可靠的时变边际排放或调度反事实。数据仅支持逐时平均碳足迹时，结论限定相应口径，在可靠边际数据覆盖的地区检验系统影响。经济运行本身不保证减排，充电来源、损耗和被替代的供给会影响结果。[Hittinger与Azevedo，2015，摘要](https://pubmed.ncbi.nlm.nih.gov/25629631/)

### 设备更新与未来变化

分别记录设施剩余经营期限、GPU和服务器经济使用期限、储能日历与循环寿命，采用共同评价期，并核算期间更换、跨代继续使用和期末价值。GPU和服务器更新既可能改变单位服务能耗，也可能支撑更多业务；模型效率和有效服务需求分别变化。物理故障、维护、经济性淘汰和转用分别记录，不假定计算性能随年龄线性下降。

共同硬件更新的费用与制造排放在设施总账中列示；其对储能的影响通过负荷和约束变化体现，不重复归于储能的增量收益。需求变化须通过计算、存储网络和接电能力检查，共同扩容按共同条件和费用核算。

未来情景覆盖需求增长或收缩、软硬件效率、业务结构、无碳供给和电网变化、储能成本与性能、经营延续或退出。比较一次性配置、随更新分期配置和延后投资；同一转型路径使用共同阶段目标与达标时间，沿已形成的资产继续评价。可实施方案采用相同的信息条件，完全预知结果仅作理论参照。

## 四 文章框架与四幅主图

参考已有NC返修稿与NCC v27主文，采用Introduction、四节Results、Discussion、Methods以及数据和代码可用性说明。四节结果依次回答当前经济最优方案及环境表现、CFE目标下的结构变化、分阶段转型路径及其瓶颈、技术进步引起的路径变化。

### Introduction

介绍数据中心经济运行与无碳供能之间的联系，说明当前经济最优方案的环境效果及其与CFE目标的差距需要量化。梳理已有储能设计和碳—成本研究，提出目标提高时配置如何转变、储能能力受什么限制以及技术进步如何改变选择。

### Results 1 当前经济最优储能方案及其环境表现与CFE差距

以试点和实际站点为样本，在当前可用技术与供电市场条件下求解经济最优配置及运行，分别报告当前实际运行、无新增储能经济参照与最优方案。比较技术、功率、电量、充放电时序和费用，计算相应排放、净排放变化与逐小时CFE水平。

识别经济最优方案剩余的未匹配电量、缺口小时及连续短缺。在具备采购、建设和投资进度资料的站点，给出明确条件下的达标时间；其他站点报告所需供给和投资条件。不同数据中心的差异用于解释结果的适用范围。

**主图1：**站点经济最优技术与容量、费用和排放变化、逐小时CFE水平及剩余缺口；有时间依据的站点补充条件性达标时间。

### Results 2 CFE目标提高下的储能结构性变化

保持服务、可靠性、技术和供电候选条件一致，逐步提高CFE目标，以各目标下的经济最优方案为主线，识别技术组成、功率与电量比例、组合分工和运行时序的改变。区分单纯扩大容量与方案结构转变，量化变化发生的目标区间、额外成本和环境效果。

**主图2：**CFE目标与技术份额、功率电量和运行分工的关系，标注结构转变区间及对应成本、排放；补充经济—环境边界和不可行目标。

### Results 3 阶段性瓶颈与最优储能转型路径

在技术参数及未来供给路径明确的基准情景下，让后续阶段继承前期储能、供电合同及剩余寿命，在共同阶段目标和最终达标期限下选择保留、扩容、追加、更换及配套采购。结合缺口持续时间、频次、效率和损耗，识别每次投资或运行调整解决的主导瓶颈。

对储能功率、电量、无碳供给、充电窗口、采购及接入条件开展受控对照，说明增加储能何时有效、何时需要先调整供电条件。比较转型路径的投资顺序、设备复用、提前退出、全过程费用和排放，形成具有适用条件的基准最优路径。技术和预算可达上限用于解释阶段安排与不可行情景。

**主图3：**阶段CFE目标、储能保留与追加、替换和供电调整的时间路径图，配合各阶段电力来源、储能流向、损耗及缺口的桑基图。真实站点的路径差异可在补充图中展示，空间比较采用共同目标与规则；样本外推需有覆盖和权重依据。

### Results 4 技术进步下的最优储能方案与投资路径

分别设置计算硬件、模型软件效率、储能成本和性能进步，并与独立的需求增长或收缩、无碳供给及电网变化组合。检验最优技术、容量和运行是否改变，以及经济、排放与CFE表现能否持续。

在共同阶段目标和达标时间下，比较一次性建设、分期配置与延后投资，分析设备跨代继续使用、增补、更换和提前退出。技术进步与业务增长的作用分别识别，避免将新增业务消耗与效率变化混为同一因素。

**主图4：**技术进步和需求情景下的最优方案、容量与更新路径、经济和碳回收及调整损失。有可靠概率依据时报告风险概率，否则报告情景范围。

### Discussion

讨论当前经济最优配置能产生怎样的环境表现，CFE目标为何改变储能结构、瓶颈如何限制其作用，以及技术进步如何影响长期投资。分别说明运营商、储能投资者与电力采购主体的收益归属，讨论结果的技术集合、达标时间条件、数据覆盖和排放口径边界。

### Methods与可用性说明

Methods包括供电边界与无碳匹配、服务和负荷、供电及储能选择、生命周期费用与排放、机制对照、空间与未来情景、独立验证。补充材料提供技术参数、设备批次、价格年份、回收分配和敏感性分析。数据及代码可用性按实际权限说明，受限设施运行资料注明获取条件。

## 五 数据基础与关键需求

| 数据层 | 需要的内容 | 数据基础与关键缺口 |
|---|---|---|
| 设施与运行 | 地点、业务组成、投运与经营状态、15或30分钟设施负荷、有效服务量、质量时限、利用率、冷却及备用要求 | 原有数据中心清单可核对复用；运行评价需要真实设施记录，至少连续12个月并补足计费追溯窗口 |
| 无碳供给与合同 | 小时出力、区域交付条件、可归属份额、既有承诺、采购价格与上限、期限、建设与交付时间 | 原研究供能和气象资料可核对复用；需补充所在地可执行的小时无碳采购与属性依据 |
| 达标时间与实施条件 | 试点基准年份、储能和供电项目采购建设周期、并网及交付时间、年度投资与实施上限、后续供给路径 | 用于估计有明确条件的达标时间；未匹配电量或比例不能独立提供达标年数 |
| 电网与费用 | 分技术出力、调入调出、无碳份额、零售和市场价格、容量或需量规则、真实账单及市场资格 | 官方电网、交易与电价资料，按年份和用户类别匹配；市场现货价不能代替完整账单 |
| 储能技术 | 功率电量、效率、自耗、响应、衰减、日历循环寿命、备用、场地与接入、增补更换 | DOE/PNNL提供起点，各技术按实际路线、地区报价和工程可行性校准 |
| 多日储能条件 | 制氢、储存、回发电的容量、效率、费用、寿命、场地与运行限制 | 仅对路线和工程条件可核查的站点纳入；缺少支持的地点不凭空赋予可建设能力 |
| 生命周期排放 | 供电、储能及附属设备的制造、运输安装、更换、运行和退役回收；对应平均及可获得的边际电力排放 | LCA研究、产品环境声明和时变电网数据；统一边界，核查是否包含运行用电，液流、锂电及多日路线分别取证 |
| 计算设备更新 | GPU、CPU、服务器与存储网络型号批次、能耗性能、维护故障、更新转用、费用及残值 | 厂商与设施披露提供部分依据，真实更新、改造与成交残值仍需调查 |
| 未来与融资 | 有效服务需求、软件效率、设备代际、经营期限、电网变化、储能技术进步、融资与合同条件 | 公开研究、企业披露及实测趋势限定情景范围，分别记录假设和观测 |

[Epoch AI设施库](https://epoch.ai/data/ai-data-centers)及其[字段说明](https://epoch.ai/data/data-centers-documentation/records)可补充大型AI设施的地点、状态、硬件与容量；功率容量不能替代实测负荷，估算投资不能替代真实账本。日本社区和网格电力数据可作为周边背景，设施级研究仍需设施负荷、合同和可归属无碳供给。

优先补齐三类决定性资料：**连续设施运行记录、可执行的逐时无碳供给与合同、储能全生命周期费用和排放参数。**设备更新和未来需求资料用于检验长期配置；缺乏运行校准的站点仅作明确假设下的条件评估。

## 六 研究假说与验证

以下判断为对应四部分研究的待检验假说，其方向、适用条件及例外由分析检验。

### 假说一 当前经济最优配置仍保留连续无碳供能缺口

**在当前尚未达到严格CFE、且未附加新CFE约束的站点，经济最优储能配置主要服务日内电费管理，并保留集中于连续低无碳出力时段的供能缺口。**

储能的主要经济价值表现为削峰与用电时段调整，其对应的排放变化和CFE改善与电价、供电结构有关。检验重点是优化后的剩余缺口是否较多集中于持续时间较长的短缺时段，以及哪些站点能够仅通过经济优化达到严格CFE。

### 假说二 CFE要求提高引起储能配置的阶段性结构转变

**在风光供给占主导、稳定无碳供电采购受限的站点，提高CFE要求将使经济最优储能由日内调节转向兼顾连续长时间缺口的多时长配置，并形成阶段性结构转折。**

预计转折表现为持续时间、技术组成和运行分工改变，部分站点形成短时与长时能力的组合。通过识别转折区间及其成本、排放变化，检验单纯扩大原有容量、采购互补供电和改变储能结构各自在何种条件下被采用。

### 假说三 最优转型路径延续使用早期设备并分阶段追加保障能力

**在可交付无碳电量能够随阶段补充、而连续短缺逐步成为主导缺口的条件下，最优CFE转型路径将保留早期储能的日内调节能力，并分阶段追加较长时段的保障能力。**

早期设备继续承担较频繁的运行任务，后续配置重点覆盖低频、持续时间较长的缺口；阶段投资顺序随主导瓶颈变化。当无碳电量、采购或接入成为限制时，路径中优先调整相应供电条件。以设备保留率、用途变化、追加顺序和提前退出情况检验该假说，识别需要直接替换早期设备的条件。

### 假说四 技术进步降低长时储能进入门槛并改变扩容路径

**在其他条件相同的情况下，长时储能成本下降或效率提高将降低其进入经济最优配置的CFE目标门槛；计算效率改善快于服务需求增长时，后续储能扩容将减少或推迟。**

长时储能进入门槛指开始出现在最优配置中的CFE要求，不直接等同于日历投资年份。分别改变储能技术、GPU和服务器能效、模型效率与有效服务需求；计算侧比较保持服务质量及需求时序口径一致。检验技术进入门槛、容量追加和更新顺序是否改变，并保留需求增长抵消效率改善、长时路线仍未进入或投资时间变化方向不同的结果。

### 验证要求

采用真实负荷与合同复现历史账单，以独立设施、年份或天气条件检验适用性。检查共同服务、接电和可靠性、储能电量与无碳属性守恒、损耗自耗及终端库存，核对费用和排放是否重复计算。重点检验供电组合、缺口结构、设备更新、经营期限、退役回收及未来电网假设对结论的影响。
